PICS 0
BACnet Protocol Implementation Conformance Statement

--
--
-- Generated by BACnet Protocol Stack library EPICS tool
-- BACnet/IP Interface for BACnet-stack Devices
-- http://sourceforge.net/projects/bacnet/ 
-- 
--

Vendor Name: "JCI"
Product Name: "MS-NCE2560-0"
Product Model Number: "MS-NCE2560-0"
Product Description: "New Addition Penthouse - Ahu-22"

BIBBs Supported:
{
 DS-RP-B
-- possible BIBBs in this device
-- DS-RPM-B
-- DS-WP-B
-- DM-DDB-B
-- DM-DOB-B
-- DM-DCC-B
-- DM-RD-B
-- DS-COV-A
-- DS-COV-B
-- AE-N-A
-- AE-N-I-B
-- AE-N-E-B
-- AE-ACK-B
-- AE-ACK-A
-- DM-UTC-B
}

BACnet Standard Application Services Supported:
{
-- services reported by this device
 Acknowledge-Alarm
 COV-Notification
 Event-Notification
 Get-Alarm-Summary
 Get-Enrollment-Summary
 Subscribe-COV
 Atomic-Read-File
 Atomic-Write-File
 Add-List-Element
 Remove-List-Element
 Create-Object
 Delete-Object
 Read-Property
 Read-Property-Multiple
 Write-Property
 Write-Property-Multiple
 Device-Communication-Control
 Private-Transfer
 Reinitialize-Device
 I-Am
 I-Have
 COV-Notification
 Event-Notification
 Time-Synchronization
 Who-Has
 Who-Is
 Read-Range
 UTC-Time-Synchronization
 Subscribe-COV-Property
 Get-Event-Information
}

Standard Object-Types Supported:
{
-- objects reported by this device
 analog-input
 analog-output
 analog-value
 binary-input
 binary-output
 binary-value
 calendar
 device
 event-enrollment
 file
 group
 loop
 multi-state-input
 multi-state-output
 notification-class
 program
 schedule
 averaging
 multi-state-value
 trend-log
 accumulator
}

Data Link Layer Option:
{
-- choose the data link options supported
-- ISO 8802-3, 10BASE5
-- ISO 8802-3, 10BASE2
-- ISO 8802-3, 10BASET
-- ISO 8802-3, fiber
-- ARCNET, coax star
-- ARCNET, coax bus
-- ARCNET, twisted pair star 
-- ARCNET, twisted pair bus
-- ARCNET, fiber star
-- ARCNET, twisted pair, EIA-485, Baud rate(s): 156000
-- MS/TP master. Baud rate(s): 9600, 38400
-- MS/TP slave. Baud rate(s): 9600, 38400
-- Point-To-Point. EIA 232, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600 to 115200
-- BACnet/IP, 'DIX' Ethernet
-- BACnet/IP, Other
-- Other
}

Character Sets Supported:
{
-- choose any character sets supported
-- ANSI X3.4
-- IBM/Microsoft DBCS
-- JIS C 6226
-- ISO 8859-1
-- ISO 10646 (UCS-4)
-- ISO 10646 (UCS2)
}

Special Functionality:
{
 Maximum APDU size in octets: 1024
}

List of Objects in Test Device:
{
  {
    object-identifier: (device, 598)
    object-name: "S1-NCE98"
    object-type: device
    system-status: operational
    vendor-name: "JCI"
    vendor-identifier: 5
    model-name: "MS-NCE2560-0"
    firmware-revision: "5.2.10.0300"
    application-software-version: ""
    protocol-version: 1
    protocol-revision: 7
    protocol-services-supported: ( 
        T,T,T,T,   --  Acknowledge-Alarm, COV-Notification, Event-Notification, Get-Alarm-Summary,
        T,T,T,T,   --  Get-Enrollment-Summary, Subscribe-COV, Atomic-Read-File, Atomic-Write-File,
        T,T,T,T,   --  Add-List-Element, Remove-List-Element, Create-Object, Delete-Object,
        T,F,T,T,   --  Read-Property,, Read-Property-Multiple, Write-Property,
        T,T,T,F,   --  Write-Property-Multiple, Device-Communication-Control, Private-Transfer,,
        T,F,F,F,   --  Reinitialize-Device,,,,
        F,F,T,T,   -- ,, I-Am, I-Have,
        T,T,F,F,   --  COV-Notification, Event-Notification,,,
        T,T,T,T,   --  Time-Synchronization, Who-Has, Who-Is, Read-Range,
        T,F,T,T    --  UTC-Time-Synchronization,, Subscribe-COV-Property, Get-Event-Information,
        ) 
    protocol-object-types-supported: ( 
        T,T,T,T,   --  analog-input, analog-output, analog-value, binary-input,
        T,T,T,F,   --  binary-output, binary-value, calendar,,
        T,T,T,T,   --  device, event-enrollment, file, group,
        T,T,T,T,   --  loop, multi-state-input, multi-state-output, notification-class,
        T,T,T,T,   --  program, schedule, averaging, multi-state-value,
        T,F,F,T,   --  trend-log,,, accumulator,
        F,F,F,F,   -- ,,,,
        F,F,F    -- ,,,
        ) 
    object-list: { 
        (device, 598), (analog-input, 3000400), (analog-input, 3000402), (analog-input, 3000403), 
        (analog-input, 3000404), (analog-input, 3000405), (analog-input, 3000406), (analog-input, 3000415), 
        (analog-input, 3000416), (analog-input, 3000417), (analog-input, 3000418), (analog-input, 3000419), 
        (analog-input, 3000421), (analog-input, 3000424), (analog-input, 3000439), (analog-input, 3000440), 
        (analog-input, 3000442), (analog-input, 3000443), (analog-input, 3000444), (analog-input, 3000445), 
        (analog-input, 3000450), (analog-input, 3000451), (analog-input, 3000653), (analog-input, 3000654), 
        (analog-input, 3000655), (analog-input, 3000656), (analog-input, 3000657), (analog-input, 3000658), 
        (analog-input, 3000659), (analog-input, 3000660), (analog-input, 3000661), (analog-input, 3000662), 
        (analog-output, 3000401), (analog-output, 3000407), (analog-output, 3000414), (analog-output, 3000422), 
        (analog-output, 3000423), (analog-output, 3000432), (analog-output, 3000446), (analog-output, 3000448), 
        (analog-output, 3000449), (analog-output, 3000636), (analog-output, 3000637), (analog-output, 3000638), 
        (analog-output, 3000639), (analog-output, 3000640), (analog-value, 3000087), (analog-value, 3000088), 
        (analog-value, 3000096), (analog-value, 3000097), (analog-value, 3000098), (analog-value, 3000099), 
        (analog-value, 3000100), (analog-value, 3000101), (analog-value, 3000102), (analog-value, 3000103), 
        (analog-value, 3000104), (analog-value, 3000105), (analog-value, 3000112), (analog-value, 3000113), 
        (analog-value, 3000114), (analog-value, 3000115), (analog-value, 3000116), (analog-value, 3000117), 
        (analog-value, 3000118), (analog-value, 3000119), (analog-value, 3000120), (analog-value, 3000121), 
        (analog-value, 3000128), (analog-value, 3000129), (analog-value, 3000130), (analog-value, 3000131), 
        (analog-value, 3000132), (analog-value, 3000133), (analog-value, 3000134), (analog-value, 3000135), 
        (analog-value, 3000136), (analog-value, 3000137), (analog-value, 3000144), (analog-value, 3000145), 
        (analog-value, 3000146), (analog-value, 3000147), (analog-value, 3000148), (analog-value, 3000149), 
        (analog-value, 3000150), (analog-value, 3000151), (analog-value, 3000152), (analog-value, 3000153), 
        (analog-value, 3000162), (analog-value, 3000308), (analog-value, 3000309), (analog-value, 3000310), 
        (analog-value, 3000314), (analog-value, 3000315), (analog-value, 3000316), (analog-value, 3000317), 
        (analog-value, 3000318), (analog-value, 3000319), (analog-value, 3000420), (analog-value, 3000548), 
        (analog-value, 3000549), (analog-value, 3000550), (analog-value, 3000554), (analog-value, 3000555), 
        (analog-value, 3000556), (analog-value, 3000557), (analog-value, 3000558), (analog-value, 3000559), 
        (analog-value, 3000560), (analog-value, 3000561), (analog-value, 3000563), (analog-value, 3000564), 
        (analog-value, 3000565), (analog-value, 3000566), (analog-value, 3000567), (analog-value, 3000568), 
        (analog-value, 3000578), (analog-value, 3000579), (analog-value, 3000580), (analog-value, 3000583), 
        (analog-value, 3000584), (analog-value, 3000643), (analog-value, 3000644), (analog-value, 3000645), 
        (analog-value, 3000646), (analog-value, 3000647), (analog-value, 3000648), (analog-value, 3000649), 
        (analog-value, 3000650), (analog-value, 3000720), (analog-value, 3000721), (analog-value, 3000722), 
        (analog-value, 3000723), (analog-value, 3000724), (binary-input, 3000384), (binary-input, 3000388), 
        (binary-input, 3000389), (binary-input, 3000390), (binary-input, 3000391), (binary-input, 3000392), 
        (binary-input, 3000393), (binary-input, 3000394), (binary-input, 3000396), (binary-input, 3000398), 
        (binary-input, 3000409), (binary-input, 3000412), (binary-input, 3000425), (binary-input, 3000426), 
        (binary-input, 3000427), (binary-input, 3000428), (binary-input, 3000430), (binary-input, 3000434), 
        (binary-input, 3000651), (binary-input, 3000652), (binary-input, 3000673), (binary-input, 3000707), 
        (binary-input, 3000770), (binary-output, 3000385), (binary-output, 3000386), (binary-output, 3000395), 
        (binary-output, 3000397), (binary-output, 3000408), (binary-output, 3000411), (binary-output, 3000429), 
        (binary-output, 3000433), (binary-output, 3000641), (binary-output, 3000642), (binary-value, 3000106), 
        (binary-value, 3000107), (binary-value, 3000108), (binary-value, 3000109), (binary-value, 3000110), 
        (binary-value, 3000111), (binary-value, 3000122), (binary-value, 3000123), (binary-value, 3000124), 
        (binary-value, 3000125), (binary-value, 3000126), (binary-value, 3000127), (binary-value, 3000138), 
        (binary-value, 3000139), (binary-value, 3000140), (binary-value, 3000141), (binary-value, 3000142), 
        (binary-value, 3000143), (binary-value, 3000154), (binary-value, 3000155), (binary-value, 3000156), 
        (binary-value, 3000157), (binary-value, 3000158), (binary-value, 3000159), (binary-value, 3000551), 
        (binary-value, 3000552), (binary-value, 3000553), (binary-value, 3000562), (binary-value, 3000569), 
        (binary-value, 3000570), (binary-value, 3000571), (binary-value, 3000585), (binary-value, 3000629), 
        (binary-value, 3000701), (binary-value, 3000710), (binary-value, 3000715), (binary-value, 3000718), 
        (program, 3000320), (schedule, 3000383), (multi-state-value, 3000399), (multi-state-value, 3000410), 
        (multi-state-value, 3000413), (multi-state-value, 3000431), (multi-state-value, 3000435), (multi-state-value, 3000543), 
        (multi-state-value, 3000544), (multi-state-value, 3000545), (multi-state-value, 3000546), (multi-state-value, 3000547), 
        (multi-state-value, 3000572), (multi-state-value, 3000573), (multi-state-value, 3000574), (multi-state-value, 3000575), 
        (multi-state-value, 3000576), (multi-state-value, 3000577), (multi-state-value, 3000581), (multi-state-value, 3000582), 
        (multi-state-value, 3000664), (multi-state-value, 3000665), (multi-state-value, 3000705), (multi-state-value, 3000719), 
        (trend-log, 3000006), (trend-log, 3000007), (trend-log, 3000008), (trend-log, 3000160), 
        (trend-log, 3000300), (trend-log, 3000301), (trend-log, 3000302), (trend-log, 3000303), 
        (trend-log, 3000304), (trend-log, 3000305), (trend-log, 3000306), (trend-log, 3000307), 
        (trend-log, 3000452), (trend-log, 3000453), (trend-log, 3000454), (trend-log, 3000456), 
        (trend-log, 3000458), (trend-log, 3000460), (trend-log, 3000462), (trend-log, 3000464), 
        (trend-log, 3000466), (trend-log, 3000468), (trend-log, 3000469), (trend-log, 3000470), 
        (trend-log, 3000471), (trend-log, 3000472), (trend-log, 3000474), (trend-log, 3000475), 
        (trend-log, 3000476), (trend-log, 3000477), (trend-log, 3000478), (trend-log, 3000479), 
        (trend-log, 3000481), (trend-log, 3000483), (trend-log, 3000484), (trend-log, 3000485), 
        (trend-log, 3000486), (trend-log, 3000488), (trend-log, 3000489), (trend-log, 3000490), 
        (trend-log, 3000492), (trend-log, 3000493), (trend-log, 3000495), (trend-log, 3000496), 
        (trend-log, 3000497), (trend-log, 3000498), (trend-log, 3000499), (trend-log, 3000500), 
        (trend-log, 3000501), (trend-log, 3000502), (trend-log, 3000503), (trend-log, 3000504), 
        (trend-log, 3000506), (trend-log, 3000508), (trend-log, 3000510), (trend-log, 3000512), 
        (trend-log, 3000513), (trend-log, 3000514), (trend-log, 3000516), (trend-log, 3000517), 
        (trend-log, 3000518), (trend-log, 3000519), (trend-log, 3000521), (trend-log, 3000525), 
        (trend-log, 3000526), (trend-log, 3000528), (trend-log, 3000529), (trend-log, 3000530), 
        (trend-log, 3000533), (trend-log, 3000535), (trend-log, 3000537), (trend-log, 3000539), 
        (trend-log, 3000541), (trend-log, 3000542), (trend-log, 3000587), (trend-log, 3000588), 
        (trend-log, 3000589), (trend-log, 3000590), (trend-log, 3000591), (trend-log, 3000592), 
        (trend-log, 3000593), (trend-log, 3000594), (trend-log, 3000595), (trend-log, 3000596), 
        (trend-log, 3000597), (trend-log, 3000598), (trend-log, 3000599), (trend-log, 3000600), 
        (trend-log, 3000601), (trend-log, 3000602), (trend-log, 3000603), (trend-log, 3000604), 
        (trend-log, 3000605), (trend-log, 3000606), (trend-log, 3000607), (trend-log, 3000608), 
        (trend-log, 3000609), (trend-log, 3000610), (trend-log, 3000611), (trend-log, 3000612), 
        (trend-log, 3000613), (trend-log, 3000614), (trend-log, 3000615), (trend-log, 3000616), 
        (trend-log, 3000617), (trend-log, 3000618), (trend-log, 3000619), (trend-log, 3000620), 
        (trend-log, 3000621), (trend-log, 3000622), (trend-log, 3000623), (trend-log, 3000624), 
        (trend-log, 3000625), (trend-log, 3000626), (trend-log, 3000627), (trend-log, 3000628), 
        (trend-log, 3000632), (trend-log, 3000671), (trend-log, 3000672), (trend-log, 3000674), 
        (trend-log, 3000675), (trend-log, 3000676), (trend-log, 3000677), (trend-log, 3000678), 
        (trend-log, 3000679), (trend-log, 3000680), (trend-log, 3000681), (trend-log, 3000682), 
        (trend-log, 3000683), (trend-log, 3000684), (trend-log, 3000685), (trend-log, 3000686), 
        (trend-log, 3000687), (trend-log, 3000688), (trend-log, 3000689), (trend-log, 3000690), 
        (trend-log, 3000691), (trend-log, 3000692), (trend-log, 3000693), (trend-log, 3000695), 
        (trend-log, 3000696), (trend-log, 3000697), (trend-log, 3000702), (trend-log, 3000706), 
        (trend-log, 3000709), (trend-log, 3000711), (trend-log, 3000725), (trend-log, 3000726), 
        (trend-log, 3000727), (trend-log, 3000728), (trend-log, 3000731), (trend-log, 3000735), 
        (trend-log, 3000737), (trend-log, 3000739), (trend-log, 3000741), (trend-log, 3000743), 
        (trend-log, 3000745), (trend-log, 3000751), (trend-log, 3000752), (trend-log, 3000753), 
        (trend-log, 3000754), (trend-log, 3000771) } 
    max-apdu-length-accepted: 1024
    segmentation-supported: segmented-both
    apdu-timeout: 6000
    number-of-APDU-retries: 4
    device-address-binding: ?
    database-revision: ?
  -- Found 390 Objects 
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: cubic-feet-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 15.000000
    device-type: "UI IN8"
    min-pres-value: -200.000000
    max-pres-value: 60000.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 8
    -- proprietary 3930: TRUE
    -- proprietary 32589: 1063
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 64
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.OA-F"
    -- proprietary 2390: "GLRF.AHU-22.OA-F"
    object-name: "S1-NCE98/FCB.Local Application.OA-F"
    description: "Outdoor Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000400)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.300000
    device-type: "UI IN3"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 200
    -- proprietary 3645: Null
    -- proprietary 519: 3
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1060
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 176
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.MA-T"
    -- proprietary 2390: "GLRF.AHU-22.MA-T"
    object-name: "S1-NCE98/FCB.Local Application.MA-T"
    description: "Mixed Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000402)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: percent-relative-humidity
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.150000
    device-type: "UI IN4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 3000
    -- proprietary 3645: Null
    -- proprietary 519: 4
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1058
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 214
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.MA-H"
    -- proprietary 2390: "GLRF.AHU-22.MA-H"
    object-name: "S1-NCE98/FCB.Local Application.MA-H"
    description: "Mixed Air Humidity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000403)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN5"
    min-pres-value: -0.200000
    max-pres-value: 5.000000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10159
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 38
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.MA-P"
    -- proprietary 2390: "GLRF.AHU-22.MA-P"
    object-name: "S1-NCE98/FCB.Local Application.MA-P"
    description: "Mixed Air Plenum Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000404)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN1"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 32589: 1067
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 160
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.PFILT-DP"
    -- proprietary 2390: "GLRF.AHU-22.PFILT-DP"
    object-name: "S1-NCE98/FCB.Local Application.PFILT-DP"
    description: "PreFilter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000405)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN2"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 32589: 1035
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 243
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.FFILT-DP"
    -- proprietary 2390: "GLRF.AHU-22.FFILT-DP"
    object-name: "S1-NCE98/FCB.Local Application.FFILT-DP"
    description: "Final Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000406)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.300000
    device-type: "UI IN1"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 1
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1019
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 218
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.DA-T"
    -- proprietary 2390: "GLRF.AHU-22.DA-T"
    object-name: "S1-NCE98/FCB.Local Application.DA-T"
    description: "Discharge Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000415)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: percent-relative-humidity
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.150000
    device-type: "UI IN2"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 800
    -- proprietary 3645: Null
    -- proprietary 519: 2
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1014
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 27
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.DA-H"
    -- proprietary 2390: "GLRF.AHU-22.DA-H"
    object-name: "S1-NCE98/FCB.Local Application.DA-H"
    description: "Discharge Air Humidity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000416)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: cubic-feet-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 15.000000
    device-type: "UI IN1"
    min-pres-value: -200.000000
    max-pres-value: 60000.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 1
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10174
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 253
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SF-F"
    -- proprietary 2390: "GLRF.AHU-22.SF-F"
    object-name: "S1-NCE98/FCB.Local Application.SF-F"
    description: "Supply Fan Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000417)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: cubic-feet-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 15.000000
    device-type: "UI IN2"
    min-pres-value: -200.000000
    max-pres-value: 60000.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 2
    -- proprietary 3930: TRUE
    -- proprietary 32589: 1089
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 233
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RA-F"
    -- proprietary 2390: "GLRF.AHU-22.RA-F"
    object-name: "S1-NCE98/FCB.Local Application.RA-F"
    description: "Return Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000418)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.300000
    device-type: "UI IN6"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 400
    -- proprietary 3645: Null
    -- proprietary 519: 6
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1084
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 247
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RA-T"
    -- proprietary 2390: "GLRF.AHU-22.RA-T"
    object-name: "S1-NCE98/FCB.Local Application.RA-T"
    description: "Return Air Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000419)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: percent-relative-humidity
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.150000
    device-type: "UI IN7"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 0.100000
    update-interval: 3000
    -- proprietary 3645: Null
    -- proprietary 519: 7
    -- proprietary 3930: FALSE
    -- proprietary 32589: 1090
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 86
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RA-H"
    -- proprietary 2390: "GLRF.AHU-22.RA-H"
    object-name: "S1-NCE98/FCB.Local Application.RA-H"
    description: "Return Air Humidity"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000421)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN3"
    min-pres-value: -0.200000
    max-pres-value: 5.000000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10165
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 58
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EA-P"
    -- proprietary 2390: "GLRF.AHU-22.EA-P"
    object-name: "S1-NCE98/FCB.Local Application.EA-P"
    description: "Exhaust Air Plenum (Relief) Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000424)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: degrees-fahrenheit
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 0.300000
    device-type: "UI IN10"
    min-pres-value: -50.000000
    max-pres-value: 250.000000
    resolution: 0.100000
    update-interval: 600
    -- proprietary 3645: Null
    -- proprietary 519: 10
    -- proprietary 3930: FALSE
    -- proprietary 32589: 10177
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 184
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERCRW-T"
    -- proprietary 2390: "GLRF.AHU-22.ERCRW-T"
    object-name: "S1-NCE98/FCB.Local Application.ERCRW-T"
    description: "ERU Coil Return Water Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000439)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: cubic-feet-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 15.000000
    device-type: "UI IN9"
    min-pres-value: -200.000000
    max-pres-value: 60000.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: Null
    -- proprietary 519: 9
    -- proprietary 3930: TRUE
    -- proprietary 32589: 1013
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 230
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSA-F"
    -- proprietary 2390: "GLRF.AHU-22.ERSA-F"
    object-name: "S1-NCE98/FCB.Local Application.ERSA-F"
    description: "ERU Supply Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000440)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.004000
    device-type: "UI IN3"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 3
    -- proprietary 3930: TRUE
    -- proprietary 32589: 9891
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 130
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSFILT-DP"
    -- proprietary 2390: "GLRF.AHU-22.ERSFILT-DP"
    object-name: "S1-NCE98/FCB.Local Application.ERSFILT-DP"
    description: "ERU SA Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000442)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN4"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10171
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 65
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREFILT-DP"
    -- proprietary 2390: "GLRF.AHU-22.EREFILT-DP"
    object-name: "S1-NCE98/FCB.Local Application.EREFILT-DP"
    description: "ERU Exhaust Filter Differential Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000443)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN5"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10162
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 231
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EWSA--DP"
    -- proprietary 2390: "GLRF.AHU-22.EWSA--DP"
    object-name: "S1-NCE98/FCB.Local Application.EWSA--DP"
    description: "Enthalpy Wheel Supply Diff Press"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000444)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN6"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 4
    -- proprietary 519: 6
    -- proprietary 3930: TRUE
    -- proprietary 32589: 10168
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 132
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EWEA-DP"
    -- proprietary 2390: "GLRF.AHU-22.EWEA-DP"
    object-name: "S1-NCE98/FCB.Local Application.EWEA-DP"
    description: "Enthalpy Wheel Exhaust Diff Press"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000445)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: cubic-feet-per-minute
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 5
    COV-increment: 15.000000
    device-type: "UI IN4"
    min-pres-value: -200.000000
    max-pres-value: 60000.000000
    resolution: 0.100000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 4
    -- proprietary 3930: TRUE
    -- proprietary 32589: 30565
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 47
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREF-F"
    -- proprietary 2390: "GLRF.AHU-22.EREF-F"
    object-name: "S1-NCE98/FCB.Local Application.EREF-F"
    description: "ERU Exhaust Air Flow"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000450)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    units: inches-of-water
    status-flags: {false,false,false,false}
    event-state: normal
    -- proprietary 661: 4
    COV-increment: 0.010000
    device-type: "UI IN5"
    min-pres-value: -0.200000
    max-pres-value: 2.500000
    resolution: 0.010000
    update-interval: 100
    -- proprietary 3645: 6
    -- proprietary 519: 5
    -- proprietary 3930: TRUE
    -- proprietary 32589: 30568
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 212
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSFFILT-DP"
    -- proprietary 2390: "GLRF.AHU-22.ERSFFILT-DP"
    object-name: "S1-NCE98/FCB.Local Application.ERSFFILT-DP"
    description: "ERU SA Final Filter Differ Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000451)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-9"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_VFD_Signal_Volts"
    object-name: "S1-NCE98/FCB.981009VN.AI-9"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000653)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 8
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-8"
    -- proprietary 2390: "GLRF.ERU-22.HW_Coil_Leaving_Air_Temp_T5"
    object-name: "S1-NCE98/FCB.981009VN.AI-8"
    description: "HWC_Lvg_Air_Temp_T5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000654)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.001000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-7"
    -- proprietary 2390: "GLRF.ERU-22.Supply_Air_Duct_Humidity_H4_Volts"
    object-name: "S1-NCE98/FCB.981009VN.AI-7"
    description: "SA_Humidity_H4"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000655)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-6"
    -- proprietary 2390: "GLRF.ERU-22.Supply_Air_Duct_Temp_T4"
    object-name: "S1-NCE98/FCB.981009VN.AI-6"
    description: "SA_Temp_T4"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000656)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.001000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-5"
    -- proprietary 2390: "GLRF.ERU-22.Outside_Air_Duct_Humidity_H3_Volts"
    object-name: "S1-NCE98/FCB.981009VN.AI-5"
    description: "OA_Humidity_H3"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000657)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-4"
    -- proprietary 2390: "GLRF.ERU-22.Outside_Air_Duct_Temp_T3"
    object-name: "S1-NCE98/FCB.981009VN.AI-4"
    description: "OA_Temp_T3"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000658)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.001000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 3
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-3"
    -- proprietary 2390: "GLRF.ERU-22.Exhaust_Air_Duct_Humidity_H2_Volts"
    object-name: "S1-NCE98/FCB.981009VN.AI-3"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000659)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "9"
    -- proprietary 2564: "Exhaust_Air_Duct_Temp_T2"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-2"
    -- proprietary 2390: "GLRF.ERU-22.Exhaust_Air_Duct_Temp_T2"
    object-name: "S1-NCE98/FCB.981009VN.AI-2"
    description: "EA_Temp_T2"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000660)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.001000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-1"
    -- proprietary 2390: "GLRF.ERU-22.Return_Air_Duct_Humidity_H1_Volts"
    object-name: "S1-NCE98/FCB.981009VN.AI-1"
    description: "RA_Humidity_H1"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000661)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    update-interval: 0
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "9"
    -- proprietary 2564: "Return_Air_Duct_Temp_T1"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AI-0"
    -- proprietary 2390: "GLRF.ERU-22.Return_Air_Duct_Temp_T1"
    object-name: "S1-NCE98/FCB.981009VN.AI-0"
    description: "RA_Temp_T1"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-input
    object-identifier: (analog-input, 3000662)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT12"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 12
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2084
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 21
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.OAD-O"
    -- proprietary 2390: "GLRF.AHU-22.OAD-O"
    object-name: "S1-NCE98/FCB.Local Application.OAD-O"
    description: "Outdoor Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000401)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT9"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 9
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2100
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 97
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.HTG-O"
    -- proprietary 2390: "GLRF.AHU-22.HTG-O"
    object-name: "S1-NCE98/FCB.Local Application.HTG-O"
    description: "Heating Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000407)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT8"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 8
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2033
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 220
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.CLG-O"
    -- proprietary 2390: "GLRF.AHU-22.CLG-O"
    object-name: "S1-NCE98/FCB.Local Application.CLG-O"
    description: "Cooling Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000414)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 100.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT10"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 10
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2118
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 23
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RAD-O"
    -- proprietary 2390: "GLRF.AHU-22.RAD-O"
    object-name: "S1-NCE98/FCB.Local Application.RAD-O"
    description: "Return Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000422)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT11"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 11
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2038
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 209
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EAD-O"
    -- proprietary 2390: "GLRF.AHU-22.EAD-O"
    object-name: "S1-NCE98/FCB.Local Application.EAD-O"
    description: "Exhaust Air Damper Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000423)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT14"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 14
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10237
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 218
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSF-O"
    -- proprietary 2390: "GLRF.AHU-22.ERSF-O"
    object-name: "S1-NCE98/FCB.Local Application.ERSF-O"
    description: "ERU Supply Fan Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000432)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "AO OUT13"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: Null
    -- proprietary 990: 13
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10079
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 73
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERCV-O"
    -- proprietary 2390: "GLRF.AHU-22.ERCV-O"
    object-name: "S1-NCE98/FCB.Local Application.ERCV-O"
    description: "ERU Control Valve Output"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000446)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT5"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 5
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30578
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 171
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EROAD-O"
    -- proprietary 2390: "GLRF.AHU-22.EROAD-O"
    object-name: "S1-NCE98/FCB.Local Application.EROAD-O"
    description: "ERU Outdoor Air Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000448)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    units: percent
    -- proprietary 661: 6
    COV-increment: 1.000000
    relinquish-default: 0.000000
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    device-type: "CO OUT4"
    min-pres-value: 0.000000
    max-pres-value: 100.000000
    resolution: 1.000000
    -- proprietary 3645: 4
    -- proprietary 990: 4
    -- proprietary 991: Null
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30575
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 43
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREAD-O"
    -- proprietary 2390: "GLRF.AHU-22.EREAD-O"
    object-name: "S1-NCE98/FCB.Local Application.EREAD-O"
    description: "ERU Exhaust Air Damper Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000449)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    device-type: ""
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 1.000000
    priority-array: ? 
    relinquish-default: 20.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AO-1"
    -- proprietary 2390: "GLRF.ERU-22.Control Logic.Frost_Control.EAH_Reset_SP"
    object-name: "S1-NCE98/FCB.981009VN.AO-1"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000636)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    priority-array: ? 
    relinquish-default: 5.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AO-4"
    -- proprietary 2390: "GLRF.ERU-22.Control Logic.Frost_Control.EAT_Reset_SP"
    object-name: "S1-NCE98/FCB.981009VN.AO-4"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000637)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    device-type: ""
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 1.000000
    priority-array: ? 
    relinquish-default: 30.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 3
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AO-3"
    -- proprietary 2390: "GLRF.ERU-22.Control Logic.Frost_Control.EAH_SP"
    object-name: "S1-NCE98/FCB.981009VN.AO-3"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000638)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    priority-array: ? 
    relinquish-default: 15.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AO-2"
    -- proprietary 2390: "GLRF.ERU-22.Control Logic.Frost_Control.EAT_SP"
    object-name: "S1-NCE98/FCB.981009VN.AO-2"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000639)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    device-type: ""
    min-pres-value: -inf
    max-pres-value: inf
    resolution: 0.100000
    priority-array: ? 
    relinquish-default: 5.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AO-0"
    -- proprietary 2390: "GLRF.ERU-22.Control Logic.Cooling_Mode.OA_Deadband"
    object-name: "S1-NCE98/FCB.981009VN.AO-0"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-output
    object-identifier: (analog-output, 3000640)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp"
    -- proprietary 2390: "NAE-98 Outside Air Temp"
    object-name: "S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000087)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: btus_per-pound
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Enthalpy"
    -- proprietary 2390: "NAE-98 Outside Air Enthalpy"
    object-name: "S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Enthalpy"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000088)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-0"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.OUTPUT SPEED"
    object-name: "S1-NCE98/FCB.981005VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000096)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-1"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.OUTPUT FREQ"
    object-name: "S1-NCE98/FCB.981005VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000097)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 14
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-14"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.RUN TIME (R)"
    object-name: "S1-NCE98/FCB.981005VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000098)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 15
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-15"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.MOTOR TEMP"
    object-name: "S1-NCE98/FCB.981005VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000099)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-4"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.CURRENT"
    object-name: "S1-NCE98/FCB.981005VN.AV-4"
    description: "Current"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000100)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-5"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.TORQUE"
    object-name: "S1-NCE98/FCB.981005VN.AV-5"
    description: "Torque"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000101)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-6"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.POWER"
    object-name: "S1-NCE98/FCB.981005VN.AV-6"
    description: "Power"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000102)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-7"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.DRIVE TEMP"
    object-name: "S1-NCE98/FCB.981005VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000103)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 8
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-8"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.KWH (R)"
    object-name: "S1-NCE98/FCB.981005VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000104)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.AV-9"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.MWH (NR)"
    object-name: "S1-NCE98/FCB.981005VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000105)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-0"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.OUTPUT SPEED"
    object-name: "S1-NCE98/FCB.981006VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000112)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-1"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.OUTPUT FREQ"
    object-name: "S1-NCE98/FCB.981006VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000113)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 14
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-14"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.RUN TIME (R)"
    object-name: "S1-NCE98/FCB.981006VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000114)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 15
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-15"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.MOTOR TEMP"
    object-name: "S1-NCE98/FCB.981006VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000115)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-4"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.CURRENT"
    object-name: "S1-NCE98/FCB.981006VN.AV-4"
    description: "Current"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000116)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-5"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.TORQUE"
    object-name: "S1-NCE98/FCB.981006VN.AV-5"
    description: "Torque"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000117)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-6"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.POWER"
    object-name: "S1-NCE98/FCB.981006VN.AV-6"
    description: "Power"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000118)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-7"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.DRIVE TEMP"
    object-name: "S1-NCE98/FCB.981006VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000119)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 8
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-8"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.KWH (R)"
    object-name: "S1-NCE98/FCB.981006VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000120)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.AV-9"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.MWH (NR)"
    object-name: "S1-NCE98/FCB.981006VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000121)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-0"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.OUTPUT SPEED"
    object-name: "S1-NCE98/FCB.981007VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000128)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-1"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.OUTPUT FREQ"
    object-name: "S1-NCE98/FCB.981007VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000129)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 14
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-14"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.RUN TIME (R)"
    object-name: "S1-NCE98/FCB.981007VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000130)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 15
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-15"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.MOTOR TEMP"
    object-name: "S1-NCE98/FCB.981007VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000131)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-4"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.CURRENT"
    object-name: "S1-NCE98/FCB.981007VN.AV-4"
    description: "Current"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000132)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-5"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.TORQUE"
    object-name: "S1-NCE98/FCB.981007VN.AV-5"
    description: "Torque"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000133)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-6"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.POWER"
    object-name: "S1-NCE98/FCB.981007VN.AV-6"
    description: "Power"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000134)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-7"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.DRIVE TEMP"
    object-name: "S1-NCE98/FCB.981007VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000135)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 8
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-8"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.KWH (R)"
    object-name: "S1-NCE98/FCB.981007VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000136)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.AV-9"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.MWH (NR)"
    object-name: "S1-NCE98/FCB.981007VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000137)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: revolutions-per-minute
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-0"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.OUTPUT SPEED"
    object-name: "S1-NCE98/FCB.981008VN.AV-0"
    description: "Rated Speed"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000144)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-1"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.OUTPUT FREQ"
    object-name: "S1-NCE98/FCB.981008VN.AV-1"
    description: "Frequency Actual"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000145)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 14
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-14"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.RUN TIME (R)"
    object-name: "S1-NCE98/FCB.981008VN.AV-14"
    description: "Run Time"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000146)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 15
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-15"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.MOTOR TEMP"
    object-name: "S1-NCE98/FCB.981008VN.AV-15"
    description: "Motor Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000147)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-4"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.CURRENT"
    object-name: "S1-NCE98/FCB.981008VN.AV-4"
    description: "Current"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000148)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-5"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.TORQUE"
    object-name: "S1-NCE98/FCB.981008VN.AV-5"
    description: "Torque"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000149)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatts
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-6"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.POWER"
    object-name: "S1-NCE98/FCB.981008VN.AV-6"
    description: "Power"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000150)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: degrees-celsius
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-7"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.DRIVE TEMP"
    object-name: "S1-NCE98/FCB.981008VN.AV-7"
    description: "Drive Temp"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000151)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: kilowatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 8
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-8"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.KWH (R)"
    object-name: "S1-NCE98/FCB.981008VN.AV-8"
    description: "Energy in KWH"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000152)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: megawatt-hours
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.AV-9"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.MWH (NR)"
    object-name: "S1-NCE98/FCB.981008VN.AV-9"
    description: "Mega Watt Hour"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000153)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.ERCRWLL-SP"
    -- proprietary 2390: "ERCRWLL-SP"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.ERCRWLL-SP"
    description: "ERU Coil Valve LL Stpt - From NCE97"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000162)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 3
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.DA-SP"
    -- proprietary 2390: "DA-SP"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.DA-SP"
    description: "Min DA Static Press From NCE97 FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000308)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: inches-of-water
    -- proprietary 661: 3
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.DASP-SP"
    -- proprietary 2390: "DASP-SP"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.DASP-SP"
    description: "DA Static Press Setpt From NCE97 FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000309)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.010000
    units: percent
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.SF22-O"
    -- proprietary 2390: "SF22-O"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.SF22-O"
    description: "Supply Fan Output From NCE97 FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000310)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg-T"
    -- proprietary 2390: "VAVAvg-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg-T"
    description: "VAV Average Temperature - 1st Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000314)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin-T"
    -- proprietary 2390: "VAVMin-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin-T"
    description: "VAV Minimum Temperature - 1st Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000315)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax-T"
    -- proprietary 2390: "VAVMax-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax-T"
    description: "VAV Maximum Temperature - 1st Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000316)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg2_3-T"
    -- proprietary 2390: "VAVAvg2_3-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVAvg2_3-T"
    description: "VAV Average Temperature - 2nd/3rd Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000317)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin2_3-T"
    -- proprietary 2390: "VAVMin2_3-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMin2_3-T"
    description: "VAV Minimum Temperature - 2nd/3rd Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000318)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 0.100000
    units: degrees-fahrenheit
    -- proprietary 661: 5
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax2_3-T"
    -- proprietary 2390: "VAVMax2_3-T"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.VAVMax2_3-T"
    description: "VAV Maximum Temperature - 2nd/3rd Flr"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000319)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 70.000000
    -- proprietary 3113: 70.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 82
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 131
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ZN-T"
    -- proprietary 2390: "GLRF.AHU-22.ZN-T"
    object-name: "S1-NCE98/FCB.Local Application.ZN-T"
    description: "Selected Zone Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000420)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 58.000000
    -- proprietary 3113: 58.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 50
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-22.HTGUNOCC-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP"
    description: "Night Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000548)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 86.000000
    -- proprietary 3113: 86.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 49
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-22.CLGUNOCC-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP"
    description: "Night Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000549)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 55.000000
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 62
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 74
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.OA-T"
    -- proprietary 2390: "GLRF.AHU-22.OA-T"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OA-T"
    description: "Network OA Temperature"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000550)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 20000.000000
    -- proprietary 3113: 20000.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: cubic-feet-per-minute
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 45
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 130
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP"
    -- proprietary 2390: "GLRF.AHU-22.MOAFLOW-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP"
    description: "Min OA Flow Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000554)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 55.000000
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 18
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 145
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.DAT-SP"
    -- proprietary 2390: "GLRF.AHU-22.DAT-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DAT-SP"
    description: "Discharge Air Temperature Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000555)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.000000
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3182
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 133
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP"
    -- proprietary 2390: "GLRF.AHU-22.EFFDAT-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP"
    description: "Effective Discharge Air Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000556)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.000000
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30237
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 133
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP"
    -- proprietary 2390: "GLRF.AHU-22.EFFHTGDAT-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP"
    description: "Effective Heating Discharge Air Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000557)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 55.000000
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 3183
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-22.DATCLGUNOCC-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP"
    description: "Unocc Cooling Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000558)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 90.000000
    -- proprietary 3113: 90.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 3184
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP"
    -- proprietary 2390: "GLRF.AHU-22.DATHTGUNOCC-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP"
    description: "Unocc Heating Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000559)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 0.100000
    -- proprietary 3113: 0.100000
    event-state: normal
    status-flags: {false,false,false,false}
    units: inches-of-water
    -- proprietary 661: 4
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10142
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP"
    -- proprietary 2390: "GLRF.AHU-22.RLFSP-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP"
    description: "Relief Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000560)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 0.100000
    -- proprietary 3113: 0.100000
    event-state: normal
    status-flags: {false,false,false,false}
    units: inches-of-water
    -- proprietary 661: 3
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10459
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP"
    -- proprietary 2390: "GLRF.AHU-22.ERU-SASP-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP"
    description: "ERU SA Static Pressure Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000561)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 55.000000
    -- proprietary 3113: 55.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30596
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 122
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP"
    -- proprietary 2390: "GLRF.AHU-22.HWPEN-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP"
    description: "Hot Water Pump Enable Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000563)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 50.000000
    -- proprietary 3113: 50.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 3231
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HRT-SP"
    -- proprietary 2390: "GLRF.AHU-22.HWOAEN-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HRT-SP"
    description: "Heat Wheel OA Enable Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000564)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 45.000000
    -- proprietary 3113: 45.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30242
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HRLL-SP"
    -- proprietary 2390: "GLRF.AHU-22.HRLL-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HRLL-SP"
    description: "Heat Recovery Low Limit Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000565)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 40.000000
    -- proprietary 3113: 40.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30235
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.PHLL-SP"
    -- proprietary 2390: "GLRF.AHU-22.PHLL-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PHLL-SP"
    description: "Preheat Low Limit Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000566)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 50.000000
    -- proprietary 3113: 50.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30233
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 123
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.MALL-SP"
    -- proprietary 2390: "GLRF.AHU-22.MALL-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.MALL-SP"
    description: "Mixed Air Low Limit Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000567)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 31.000000
    -- proprietary 3113: 31.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30435
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 197
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP"
    -- proprietary 2390: "GLRF.AHU-22.ERCRWLL-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP"
    description: "ERU Coil Return Water Low Limit Setpoint"
    -- proprietary 512: 86
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000568)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 0.000000
    -- proprietary 3113: 0.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: inches-of-water
    -- proprietary 661: 3
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30581
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 58
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP"
    -- proprietary 2390: "GLRF.AHU-22.NVI-DASP-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP"
    description: "From NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000578)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 0.000000
    -- proprietary 3113: 0.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: inches-of-water
    -- proprietary 661: 3
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30583
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 36
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-DASP"
    -- proprietary 2390: "GLRF.AHU-22.NVI-DASP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-DASP"
    description: "From NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000579)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 0.000000
    -- proprietary 3113: 0.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: percent
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30585
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 189
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O"
    -- proprietary 2390: "GLRF.AHU-22.NVI-SF-O"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O"
    description: "From NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000580)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: hours
    -- proprietary 661: 5
    COV-increment: 0.100000
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30680
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 205
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime"
    -- proprietary 2390: "GLRF.AHU-22.P22A-Runtime"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime"
    description: "Hot Water Coil Pump 22A Runtime"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000583)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: hours
    -- proprietary 661: 5
    COV-increment: 0.100000
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30682
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 28
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime"
    -- proprietary 2390: "GLRF.AHU-22.P22B-Runtime"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime"
    description: "Hot Water Coil Pump 22B Runtime"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000584)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: amperes
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "9"
    -- proprietary 2564: "VFD_Current"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-5"
    -- proprietary 2390: "GLRF.ERU-22.VFD_Current"
    object-name: "S1-NCE98/FCB.981009VN.AV-5"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000643)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: volts
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 7
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-7"
    -- proprietary 2390: "GLRF.ERU-22.VFD_DC_Voltage"
    object-name: "S1-NCE98/FCB.981009VN.AV-7"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000644)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: hertz
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 6
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-6"
    -- proprietary 2390: "GLRF.ERU-22.VFD_Frequency_Output"
    object-name: "S1-NCE98/FCB.981009VN.AV-6"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000645)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "9"
    -- proprietary 2564: "ERU_Wheel_VFD_Signal_Percent"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-0"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_VFD_Signal_Percent"
    object-name: "S1-NCE98/FCB.981009VN.AV-0"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000646)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "9"
    -- proprietary 2564: "SA_Duct_Humidity_H4_Percent"
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-4"
    -- proprietary 2390: "GLRF.ERU-22.SA_Duct_Humidity_H4_Percent"
    object-name: "S1-NCE98/FCB.981009VN.AV-4"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000647)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 3
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-3"
    -- proprietary 2390: "GLRF.ERU-22.OA_Duct_Humidity_H3_Percent"
    object-name: "S1-NCE98/FCB.981009VN.AV-3"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000648)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-2"
    -- proprietary 2390: "GLRF.ERU-22.EA_Duct_Humidity_H2_Percent"
    object-name: "S1-NCE98/FCB.981009VN.AV-2"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000649)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    units: percent
    priority-array: ? 
    relinquish-default: 0.000000
    COV-increment: 1.000000
    -- proprietary 661: 5
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.AV-1"
    -- proprietary 2390: "GLRF.ERU-22.RA_Duct_Humidity_H1_Percent"
    object-name: "S1-NCE98/FCB.981009VN.AV-1"
    description: ""
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000650)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 70.000000
    -- proprietary 3113: 70.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30779
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 180
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T"
    -- proprietary 2390: "GLRF.AHU-22.ERU-EA-T"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T"
    description: "ERU Exhaust Air Temp"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000720)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 25.000000
    -- proprietary 3113: 25.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: percent
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30777
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 87
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT"
    -- proprietary 2390: "GLRF.AHU-22.ERU-HW-VFDPCT"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT"
    description: "ERU Heat Wheel VFD Speed Percent"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000721)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 50.000000
    event-state: normal
    status-flags: {false,false,true,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.000000
    -- proprietary 3930: TRUE
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30783
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 85
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.EWDAT-SP"
    -- proprietary 2390: "GLRF.AHU-22.EWDAT-SP"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.EWDAT-SP"
    description: "Energy Wheel Discharge Air Temp Setpoint"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000722)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 25.000000
    -- proprietary 3113: 25.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: percent
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30773
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 78
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MINPCT"
    -- proprietary 2390: "GLRF.AHU-22.ERU-HW-MINPCT"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MINPCT"
    description: "ERU Heat Wheel Min Speed Percent"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000723)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 5.000000
    -- proprietary 3113: 5.000000
    event-state: normal
    status-flags: {false,false,false,false}
    units: degrees-fahrenheit
    -- proprietary 661: 5
    COV-increment: 0.100000
    priority-array: ? 
    -- proprietary 3930: FALSE
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30781
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 80
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-DATSP-OFFSET"
    -- proprietary 2390: "GLRF.AHU-22.ERU-DATSP-OFFSET"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-DATSP-OFFSET"
    description: "ERU Disch Air Temp Setpoint Offset"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: analog-value
    object-identifier: (analog-value, 3000724)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 674
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "Enable"
    inactive-text: "Shutdown"
    change-of-state-count: 78
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN1"
    elapsed-active-time: 3032245471
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 1
    -- proprietary 32589: 10204
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 151
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.UNITEN-S"
    -- proprietary 2390: "GLRF.AHU-22.UNITEN-S"
    object-name: "S1-NCE98/FCB.Local Application.UNITEN-S"
    description: "Unit Enable Toggle Switch"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000384)
  }, 
  { 
    present-value: ?
    out-of-service: TRUE
    reliability: ?
    -- proprietary 931: 619
    status-flags: {false,false,false,true}
    event-state: normal
    polarity: normal
    active-text: "Reset"
    inactive-text: "Off"
    change-of-state-count: 105
    change-of-state-time: { Monday, April 25, 2016,09:02:48.00 }
    device-type: "BI IN2"
    elapsed-active-time: 386545002
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 2
    -- proprietary 32589: 10207
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 128
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RESET-S"
    -- proprietary 2390: "GLRF.AHU-22.RESET-S"
    object-name: "S1-NCE98/FCB.Local Application.RESET-S"
    description: "Unit Reset"
    -- proprietary 512: 108
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000388)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 75
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN8"
    elapsed-active-time: 98788939
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 4
    -- proprietary 519: 8
    -- proprietary 32589: 1053
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 63
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.LT-A"
    -- proprietary 2390: "GLRF.AHU-22.LT-A"
    object-name: "S1-NCE98/FCB.Local Application.LT-A"
    description: "Low Temperature Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000389)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 44
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN7"
    elapsed-active-time: 3953
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 4
    -- proprietary 519: 7
    -- proprietary 32589: 1015
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 234
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.FIRE-A"
    -- proprietary 2390: "GLRF.AHU-22.FIRE1-A"
    object-name: "S1-NCE98/FCB.Local Application.FIRE-A"
    description: "Fire Alarm 1 - Unit Shutdown"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000390)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 79
    change-of-state-time: { Sunday, May 15, 2016,11:02:44.00 }
    device-type: "BI IN13"
    elapsed-active-time: 266296300
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 13
    -- proprietary 32589: 9896
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 212
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SFLOP-A"
    -- proprietary 2390: "GLRF.AHU-22.SFLOP-A"
    object-name: "S1-NCE98/FCB.Local Application.SFLOP-A"
    description: "Supply Fan Low Duct Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000391)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 42
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN12"
    elapsed-active-time: 5327
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 12
    -- proprietary 32589: 1044
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 229
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SFHIP-A"
    -- proprietary 2390: "GLRF.AHU-22.SFHIP-A"
    object-name: "S1-NCE98/FCB.Local Application.SFHIP-A"
    description: "Supply Fan High Duct Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000392)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 74
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN18"
    elapsed-active-time: 996454385
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 18
    -- proprietary 32589: 1052
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 247
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RFLOP-A"
    -- proprietary 2390: "GLRF.AHU-22.RFLOP-A"
    object-name: "S1-NCE98/FCB.Local Application.RFLOP-A"
    description: "Return Fan Low Duct Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000393)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 106
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN17"
    elapsed-active-time: 571235643
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 17
    -- proprietary 32589: 9894
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 229
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RFHIP-A"
    -- proprietary 2390: "GLRF.AHU-22.RFHIP-A"
    object-name: "S1-NCE98/FCB.Local Application.RFHIP-A"
    description: "Return Fan High Duct Pressure"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000394)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 568
    change-of-state-time: { Friday, June 3, 2016,12:52:14.00 }
    device-type: "BI IN11"
    elapsed-active-time: 863261475
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 11
    -- proprietary 32589: 1095
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 198
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SF-S"
    -- proprietary 2390: "GLRF.AHU-22.SF-S"
    object-name: "S1-NCE98/FCB.Local Application.SF-S"
    description: "Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000396)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 267
    change-of-state-time: { Friday, June 3, 2016,12:52:11.00 }
    device-type: "BI IN14"
    elapsed-active-time: 2482460273
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 14
    -- proprietary 32589: 1087
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 245
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RF-S"
    -- proprietary 2390: "GLRF.AHU-22.RF-S"
    object-name: "S1-NCE98/FCB.Local Application.RF-S"
    description: "Return Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000398)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 2974
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN15"
    elapsed-active-time: 764467625
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 15
    -- proprietary 32589: 10180
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 19
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22A-S"
    -- proprietary 2390: "GLRF.AHU-22.P22A-S"
    object-name: "S1-NCE98/FCB.Local Application.P22A-S"
    description: "Hot Water Coil Pump 22A Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000409)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 4337
    change-of-state-time: { Wednesday, June 8, 2016,08:00:08.00 }
    device-type: "BI IN16"
    elapsed-active-time: 2615613161
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 519: 16
    -- proprietary 32589: 10183
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 239
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22B-S"
    -- proprietary 2390: "GLRF.AHU-22.P22B-S"
    object-name: "S1-NCE98/FCB.Local Application.P22B-S"
    description: "Hot Water Coil Pump 22B Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000412)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 88
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN10"
    elapsed-active-time: 85904889
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 10
    -- proprietary 32589: 10201
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 78
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREFLOP-A"
    -- proprietary 2390: "GLRF.AHU-22.EREFLOP-A"
    object-name: "S1-NCE98/FCB.Local Application.EREFLOP-A"
    description: "ERU Exhaust Fan Low Press Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000425)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 96
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN9"
    elapsed-active-time: 339306669
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 9
    -- proprietary 32589: 10198
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 244
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREFHIP-A"
    -- proprietary 2390: "GLRF.AHU-22.EREFHIP-A"
    object-name: "S1-NCE98/FCB.Local Application.EREFHIP-A"
    description: "ERU Exhaust Fan High Press Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000426)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 96
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN6"
    elapsed-active-time: 64418487
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 6
    -- proprietary 32589: 10195
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 119
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSFLOP-A"
    -- proprietary 2390: "GLRF.AHU-22.ERSFLOP-A"
    object-name: "S1-NCE98/FCB.Local Application.ERSFLOP-A"
    description: "ERU Supply Fan Low Press Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000427)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 70
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN5"
    elapsed-active-time: 77314473
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 5
    -- proprietary 32589: 10192
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 240
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSFHIP-A"
    -- proprietary 2390: "GLRF.AHU-22.ERSFHIP-A"
    object-name: "S1-NCE98/FCB.Local Application.ERSFHIP-A"
    description: "ERU Supply Fan High Press Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000428)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 1319
    change-of-state-time: { Saturday, June 18, 2016,08:02:05.00 }
    device-type: "BI IN4"
    elapsed-active-time: 3942748854
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 4
    -- proprietary 32589: 10186
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 80
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSF-S"
    -- proprietary 2390: "GLRF.AHU-22.ERSF-S"
    object-name: "S1-NCE98/FCB.Local Application.ERSF-S"
    description: "ERU Supply Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000430)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 83
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: normal
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 399
    change-of-state-time: { Friday, June 3, 2016,12:51:47.00 }
    device-type: "BI IN8"
    elapsed-active-time: 639920377
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 8
    -- proprietary 32589: 10189
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 104
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREF-S"
    -- proprietary 2390: "GLRF.AHU-22.EREF-S"
    object-name: "S1-NCE98/FCB.Local Application.EREF-S"
    description: "ERU Exhaust Fan Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000434)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    device-type: ""
    polarity: normal
    inactive-text: "Off"
    active-text: "On"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 83
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.BI-1"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_VFD_Start_Stop"
    object-name: "S1-NCE98/FCB.981009VN.BI-1"
    description: "ERU_Whl_SS"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000651)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    device-type: ""
    polarity: normal
    inactive-text: "Off"
    active-text: "On"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 83
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.BI-0"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_VFD_Status"
    object-name: "S1-NCE98/FCB.981009VN.BI-0"
    description: "ERU_Whl_Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000652)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    device-type: ""
    polarity: normal
    inactive-text: "Normal"
    active-text: "Alarm"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 95
    event-state: normal
    -- proprietary 32589: 3
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.BI-3"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_Fail"
    object-name: "S1-NCE98/FCB.981009VN.BI-3"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000673)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 60
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN3"
    elapsed-active-time: 4075929242
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 5
    -- proprietary 519: 3
    -- proprietary 32589: 10210
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 168
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.FIRE2-A"
    -- proprietary 2390: "GLRF.AHU-22.FIRE2-A"
    object-name: "S1-NCE98/FCB.Local Application.FIRE2-A"
    description: "Fire Alarm 2 - RF Shutdown Only"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000707)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 931: 95
    status-flags: {false,false,false,false}
    event-state: normal
    polarity: reverse
    active-text: "Alarm"
    inactive-text: "Normal"
    change-of-state-count: 2
    change-of-state-time: { Monday, March 28, 2016,11:14:46.00 }
    device-type: "BI IN7"
    elapsed-active-time: 35
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 6
    -- proprietary 519: 7
    -- proprietary 32589: 30898
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 12
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.UPS4090-2-A"
    -- proprietary 2390: "GLRF.UPS Monitor.UPS4090-2-A"
    object-name: "S1-NCE98/FCB.Local Application.UPS4090-2-A"
    description: "UPS Alarm - Serving Ahu-22 Panel Rm 4090"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 113
    -- proprietary 1006: 0
    object-type: binary-input
    object-identifier: (binary-input, 3000770)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 180
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "Open"
    inactive-text: "Close"
    change-of-state-count: 202
    change-of-state-time: { Sunday, May 15, 2016,11:02:45.00 }
    device-type: "BO OUT5"
    elapsed-active-time: 1142443684
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 5
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10216
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 219
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SMK1-C"
    -- proprietary 2390: "GLRF.AHU-22.SMK1-C"
    object-name: "S1-NCE98/FCB.Local Application.SMK1-C"
    description: "Supply Smoke Damper Cmd to Flrs 1-3"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000385)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 180
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "Open"
    inactive-text: "Close"
    change-of-state-count: 204
    change-of-state-time: { Sunday, May 15, 2016,11:02:45.00 }
    device-type: "BO OUT6"
    elapsed-active-time: 1120973019
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 6
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10222
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 203
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SMK2-C"
    -- proprietary 2390: "GLRF.AHU-22.SMK2-C"
    object-name: "S1-NCE98/FCB.Local Application.SMK2-C"
    description: "Exhaust Smoke Damper Cmd to Flrs 1-3"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000386)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 557
    change-of-state-time: { Friday, June 3, 2016,12:52:01.00 }
    device-type: "BO OUT1"
    elapsed-active-time: 867557378
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 1
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2132
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 201
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.SF-C"
    -- proprietary 2390: "GLRF.AHU-22.SF-C"
    object-name: "S1-NCE98/FCB.Local Application.SF-C"
    description: "Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000395)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 293
    change-of-state-time: { Friday, June 3, 2016,12:52:00.00 }
    device-type: "BO OUT4"
    elapsed-active-time: 850377173
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 4
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 2119
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 32
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RF-C"
    -- proprietary 2390: "GLRF.AHU-22.RF-C"
    object-name: "S1-NCE98/FCB.Local Application.RF-C"
    description: "Return Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000397)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 3143
    change-of-state-time: { Thursday, June 9, 2016,07:19:29.00 }
    device-type: "BO OUT2"
    elapsed-active-time: 1417279476
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 2
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10213
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 75
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22A-C"
    -- proprietary 2390: "GLRF.AHU-22.P22A-C"
    object-name: "S1-NCE98/FCB.Local Application.P22A-C"
    description: "Heating Coil Pump 22A Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000408)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 4327
    change-of-state-time: { Wednesday, June 8, 2016,08:00:06.00 }
    device-type: "BO OUT3"
    elapsed-active-time: 2594133667
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: Null
    -- proprietary 990: 3
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10219
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 0
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22B-C"
    -- proprietary 2390: "GLRF.AHU-22.P22B-C"
    object-name: "S1-NCE98/FCB.Local Application.P22B-C"
    description: "Heating Coil Pump 22B Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000411)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 1319
    change-of-state-time: { Saturday, June 18, 2016,08:02:05.00 }
    device-type: "BO OUT1"
    elapsed-active-time: 3947049347
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 4
    -- proprietary 990: 1
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10225
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 133
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSF-C"
    -- proprietary 2390: "GLRF.AHU-22.ERSF-C"
    object-name: "S1-NCE98/FCB.Local Application.ERSF-C"
    description: "ERU Supply Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000429)
  }, 
  { 
    present-value: ? Writable
    out-of-service: FALSE
    reliability: ?
    -- proprietary 516: 0
    -- proprietary 517: 1
    -- proprietary 931: 83
    -- proprietary 580: FALSE
    relinquish-default: inactive
    status-flags: {false,false,false,false}
    event-state: normal
    priority-array: ? 
    polarity: normal
    minimum-off-time: 0
    minimum-on-time: 0
    active-text: "On"
    inactive-text: "Off"
    change-of-state-count: 541
    change-of-state-time: { Friday, June 3, 2016,12:51:46.00 }
    device-type: "BO OUT3"
    elapsed-active-time: 639924307
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 3645: 4
    -- proprietary 990: 3
    -- proprietary 991: 0
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 10231
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 220
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREF-C"
    -- proprietary 2390: "GLRF.AHU-22.EREF-C"
    object-name: "S1-NCE98/FCB.Local Application.EREF-C"
    description: "ERU Exhaust Fan Command"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000433)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    device-type: ""
    polarity: normal
    inactive-text: "Off"
    active-text: "On"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 83
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.BO-0"
    -- proprietary 2390: "GLRF.ERU-22.Purge_Control"
    object-name: "S1-NCE98/FCB.981009VN.BO-0"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000641)
  }, 
  { 
    present-value: ? Writable
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    device-type: ""
    polarity: normal
    inactive-text: "Off"
    active-text: "On"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 83
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "9"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981009VN.BO-1"
    -- proprietary 2390: "GLRF.ERU-22.ERU_Wheel_VFD_Enable"
    object-name: "S1-NCE98/FCB.981009VN.BO-1"
    description: ""
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-output
    object-identifier: (binary-output, 3000642)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "STOP"
    active-text: "RUN"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 84
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-0"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.RUN/STOP ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-0"
    description: "Run - Stop Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000106)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "FWD"
    active-text: "REV"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 155
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-1"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.FWD/REV ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-1"
    description: "Forward - Reverse Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000107)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "FAULT"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-2"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.FAULT ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-2"
    description: "Current Fault"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000108)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "AUTO"
    active-text: "HAND"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 87
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-4"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.HAND/AUTO ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-4"
    description: "Hand  - Auto Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000109)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "ALARM"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-5"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.ALARM ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-5"
    description: "Drive Alarm"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000110)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "DISABLE"
    active-text: "ENABLE"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 92
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "5"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981005VN.BV-9"
    -- proprietary 2390: "GLRF.AHU-22.SF VFD.RUN ENA ACT"
    object-name: "S1-NCE98/FCB.981005VN.BV-9"
    description: "Run Enable Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000111)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "STOP"
    active-text: "RUN"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 84
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-0"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.RUN/STOP ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-0"
    description: "Run - Stop Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000122)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "FWD"
    active-text: "REV"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 155
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-1"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.FWD/REV ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-1"
    description: "Forward - Reverse Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000123)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "FAULT"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-2"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.FAULT ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-2"
    description: "Current Fault"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000124)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "AUTO"
    active-text: "HAND"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 87
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-4"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.HAND/AUTO ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-4"
    description: "Hand  - Auto Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000125)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "ALARM"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-5"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.ALARM ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-5"
    description: "Drive Alarm"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000126)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "DISABLE"
    active-text: "ENABLE"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 92
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "6"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981006VN.BV-9"
    -- proprietary 2390: "GLRF.AHU-22.RF VFD.RUN ENA ACT"
    object-name: "S1-NCE98/FCB.981006VN.BV-9"
    description: "Run Enable Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000127)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "STOP"
    active-text: "RUN"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 84
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-0"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.RUN/STOP ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-0"
    description: "Run - Stop Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000138)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "FWD"
    active-text: "REV"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 155
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-1"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.FWD/REV ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-1"
    description: "Forward - Reverse Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000139)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "FAULT"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-2"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.FAULT ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-2"
    description: "Current Fault"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000140)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "AUTO"
    active-text: "HAND"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 87
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-4"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.HAND/AUTO ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-4"
    description: "Hand  - Auto Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000141)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "ALARM"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-5"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.ALARM ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-5"
    description: "Drive Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000142)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "DISABLE"
    active-text: "ENABLE"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 92
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "7"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981007VN.BV-9"
    -- proprietary 2390: "GLRF.ERU-22.SF VFD.RUN ENA ACT"
    object-name: "S1-NCE98/FCB.981007VN.BV-9"
    description: "Run Enable Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000143)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "STOP"
    active-text: "RUN"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 84
    event-state: normal
    -- proprietary 32589: 0
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-0"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.RUN/STOP ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-0"
    description: "Run - Stop Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000154)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "FWD"
    active-text: "REV"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 155
    event-state: normal
    -- proprietary 32589: 1
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-1"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.FWD/REV ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-1"
    description: "Forward - Reverse Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000155)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "FAULT"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 2
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-2"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.FAULT ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-2"
    description: "Current Fault"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000156)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "AUTO"
    active-text: "HAND"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 87
    event-state: normal
    -- proprietary 32589: 4
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-4"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.HAND/AUTO ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-4"
    description: "Hand  - Auto Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000157)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "OK"
    active-text: "ALARM"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 161
    event-state: normal
    -- proprietary 32589: 5
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-5"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.ALARM ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-5"
    description: "Drive Alarm"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000158)
  }, 
  { 
    present-value: ?
    reliability: ?
    out-of-service: FALSE
    status-flags: {false,false,false,false}
    inactive-text: "DISABLE"
    active-text: "ENABLE"
    change-of-state-time: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    change-of-state-count: 0
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 0
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    minimum-off-time: 0
    minimum-on-time: 0
    priority-array: ? 
    relinquish-default: inactive
    -- proprietary 931: 92
    event-state: normal
    -- proprietary 32589: 9
    -- proprietary 538: "8"
    -- proprietary 2564: ""
    profile-name: ""
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.981008VN.BV-9"
    -- proprietary 2390: "GLRF.ERU-22.RF VFD.RUN ENA ACT"
    object-name: "S1-NCE98/FCB.981008VN.BV-9"
    description: "Run Enable Status"
    -- proprietary 512: 112
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000159)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: active
    -- proprietary 3113: 1
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 37
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HR-EN"
    -- proprietary 2390: "GLRF.AHU-22.HR-EN"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HR-EN"
    description: "Heat Recovery is Allowed"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000551)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: active
    -- proprietary 3113: 1
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 63
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.PH-EN"
    -- proprietary 2390: "GLRF.AHU-22.PH-EN"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PH-EN"
    description: "Preheat Is Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000552)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: active
    -- proprietary 3113: 1
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 14
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 14
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.CLG-EN"
    -- proprietary 2390: "GLRF.AHU-22.CLG-EN"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLG-EN"
    description: "Cooling is Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000553)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: active
    -- proprietary 3113: 1
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 29607
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 225
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.P22B-LD"
    -- proprietary 2390: "GLRF.AHU-22.P22B-LD"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22B-LD"
    description: "Pump 22B is Lead"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000562)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,true,false}
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 32589: 4001
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 33
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE"
    -- proprietary 2390: "GLRF.AHU-22.FREECLG-AVAILABLE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE"
    description: "Free Cooling Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000569)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,true,false}
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3174
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 8
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE"
    -- proprietary 2390: "GLRF.AHU-22.CLG-AVAILABLE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE"
    description: "Mech Cooling Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000570)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,true,false}
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3307
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE"
    -- proprietary 2390: "GLRF.AHU-22.PH-AVAILABLE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE"
    description: "Preheat Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000571)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: inactive
    -- proprietary 3113: 0
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30703
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 122
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET"
    -- proprietary 2390: "GLRF.AHU-22.P22-RT-RESET"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET"
    description: "HW Pump P22A/B Runtime Reset"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000585)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 230
    change-of-state-time: { Wednesday, June 15, 2016,08:00:05.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 571
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 94
    active-text: "Yes"
    inactive-text: "No"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD"
    -- proprietary 2390: "CHANGE-LD"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD"
    description: "Scheduled Point"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000629)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 436
    change-of-state-time: { Friday, June 3, 2016,12:51:46.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 1902267
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 6
    active-text: "Active"
    inactive-text: "Inactive"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV"
    -- proprietary 2390: "VAV Group Shed-BV"
    object-name: "S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV"
    description: "VAV Priority Control Group Shed Status"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000701)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 149
    change-of-state-time: { Sunday, May 15, 2016,11:04:33.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 51182018
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 83
    active-text: "On"
    inactive-text: "Off"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD"
    -- proprietary 2390: "SF21-CMD"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD"
    description: "Global from NCE97"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 5
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000710)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    status-flags: {false,false,false,false}
    -- proprietary 913: FALSE
    event-state: normal
    priority-array: ? 
    relinquish-default: inactive
    minimum-off-time: 0
    minimum-on-time: 0
    change-of-state-count: 129
    change-of-state-time: { Monday, June 13, 2016,08:55:37.00 }
    time-of-state-count-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    elapsed-active-time: 13765856
    time-of-active-time-reset: { any day of week, Any Month (unspecified), (unspecified),**:**:**.** }
    -- proprietary 931: 90
    active-text: "True"
    inactive-text: "False"
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32527: "metasys3:S1-NCE98/Programming.Air Systems.AHU-22.CHWSYS-AVAIL"
    -- proprietary 2390: "CHWSYS-AVAIL"
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.CHWSYS-AVAIL"
    description: "From NCE96"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000715)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: active
    -- proprietary 3113: 1
    -- proprietary 931: 90
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    active-text: "True"
    inactive-text: "False"
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30893
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 72
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL"
    -- proprietary 2390: "GLRF.AHU-22.HW-AVAIL"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL"
    description: "Heat Wheel Control Available"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: binary-value
    object-identifier: (binary-value, 3000718)
  }, 
  { 
    object-identifier: (program, 3000320)
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.Zone Temp Selection.Select Zone Temp"
    object-type: program
  }, 
  { 
    object-identifier: (schedule, 3000383)
    object-name: "S1-NCE98/Schedule.HWP Lead Change"
    object-type: schedule
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 374
    state-text: { 
        "Normal", "Alarm" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29771
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 176
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.RF-A"
    -- proprietary 2390: "GLRF.AHU-22.RF-A"
    object-name: "S1-NCE98/FCB.Local Application.RF-A"
    description: "Return Fan Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000399)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 374
    state-text: { 
        "Normal", "Alarm" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29777
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 155
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22A-A"
    -- proprietary 2390: "GLRF.AHU-22.P22A-A"
    object-name: "S1-NCE98/FCB.Local Application.P22A-A"
    description: "Hot Water Coil Pump 22A Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000410)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 374
    state-text: { 
        "Normal", "Alarm" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29779
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.P22B-A"
    -- proprietary 2390: "GLRF.AHU-22.P22B-A"
    object-name: "S1-NCE98/FCB.Local Application.P22B-A"
    description: "Hot Water Coil Pump 22B Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000413)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 374
    state-text: { 
        "Normal", "Alarm" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29773
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 130
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.ERSF-A"
    -- proprietary 2390: "GLRF.AHU-22.ERSF-A"
    object-name: "S1-NCE98/FCB.Local Application.ERSF-A"
    description: "ERU Supply Fan Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000431)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 374
    state-text: { 
        "Normal", "Alarm" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29775
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 134
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EREF-A"
    -- proprietary 2390: "GLRF.AHU-22.EREF-A"
    object-name: "S1-NCE98/FCB.Local Application.EREF-A"
    description: "ERU Exhaust Fan Alarm"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000435)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 2
    -- proprietary 3113: 1
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 349
    state-text: { 
        "Shutdown", "Enable" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 77
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 124
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE"
    -- proprietary 2390: "GLRF.AHU-22.UNITEN-MODE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE"
    description: "Unit Enable Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000543)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 1
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 663
    state-text: { 
        "Off", "Reset" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 148
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 136
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.SYS-RESET"
    -- proprietary 2390: "GLRF.AHU-22.SYS-RESET"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SYS-RESET"
    description: "System Reset"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000544)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 1
    -- proprietary 3113: 0
    number-of-states: 4
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 343
    state-text: { 
        "Occupied", "UnOccupied", "Standby", "Not Set" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 59
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 126
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE"
    -- proprietary 2390: "GLRF.AHU-22.OCC-SCHEDULE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE"
    description: "Occupancy Schedule"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000545)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 5
    -- proprietary 3113: 4
    number-of-states: 5
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 113
    state-text: { 
        "Occupied", "UnOccupied", "Bypass", "Standby", 
        "Not Set" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 58
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE"
    -- proprietary 2390: "GLRF.AHU-22.OCC-OVERRIDE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE"
    description: "Occupancy Override"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000546)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 1
    -- proprietary 3113: 0
    number-of-states: 4
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 366
    state-text: { 
        "Normal", "Warmup", "Cooldown", "Coast" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 80
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.WC-C"
    -- proprietary 2390: "GLRF.AHU-22.WC-C"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.WC-C"
    description: "WarmupCooldown"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000547)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 3
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 956
    state-text: { 
        "None", "Cool", "Heat" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3232
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 147
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE"
    -- proprietary 2390: "GLRF.AHU-22.HR-AVAILABLE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE"
    description: "Heat Recovery Suitability"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000572)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 7
    -- proprietary 3113: 6
    number-of-states: 7
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 908
    state-text: { 
        "Cool Only", "Heat Only", "Fan Only", "Water Flush", 
        "Purge", "Vent", "Auto" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 3
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.APP-MODE"
    -- proprietary 2390: "GLRF.AHU-22.APP-MODE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.APP-MODE"
    description: "Application Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000573)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 647
    state-text: { 
        "Off", "On" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29770
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 93
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.SF-CMD"
    -- proprietary 2390: "GLRF.AHU-22.SF-CMD"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SF-CMD"
    description: "To NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000574)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 4
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 345
    state-text: { 
        "Occupied", "UnOccupied", "Bypass", "Standby" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29768
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 120
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.OCC-MODE"
    -- proprietary 2390: "GLRF.AHU-22.OCC-MODE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-MODE"
    description: "To NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000575)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 12
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 952
    state-text: { 
        "Off", "SF Starts First", "RF Starts First", "Ramp SF", 
        "Stabilize System", "Ramp Min OA", "On", "Close Dampers", 
        "RF Stops First", "SF Stops First", "Fans Off", "Fan Fault" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 29766
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 115
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE"
    -- proprietary 2390: "GLRF.AHU-22.STARTSTOP-STATE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE"
    description: "To NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000576)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 6
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 940
    state-text: { 
        "Normal", "Pressurize", "Depressurize", "Purge", 
        "Shutdown", "Pre-Shutdown" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30385
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 56
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE"
    -- proprietary 2390: "GLRF.AHU-22.SMOKE SEQUENCE-STATE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE"
    description: "To NCE97/FEC-5"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000577)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 10
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 697
    state-text: { 
        "Satisfied", "Econ", "Econ+Mech", "HX Cool+Mech", 
        "HX Heat", "HX Heat+Preheat", "HX Heat+Preheat+Reheat", "Cooling Idle", 
        "Heating Idle", "Temperature Unreliable" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3941
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 168
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.AHU-STATE"
    -- proprietary 2390: "GLRF.AHU-22.AHU-STATE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.AHU-STATE"
    description: "For Troubleshooting"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000581)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 4
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 951
    state-text: { 
        "Normal", "Low Flow", "Self Reset Fault", "Manual Reset Fault" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 3261
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 140
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE"
    -- proprietary 2390: "GLRF.AHU-22.NOFLOW-STATE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE"
    description: "For Troubleshooting"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000582)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 647
    state-text: { 
        "Off", "On" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30704
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 102
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EWENA-C"
    -- proprietary 2390: "GLRF.AHU-22.EWENA-C"
    object-name: "S1-NCE98/FCB.Local Application.EWENA-C"
    description: "Energy Wheel Enable Cmd"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000664)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,true,false}
    -- proprietary 931: 647
    state-text: { 
        "Off", "On" } 
    -- proprietary 32608: FALSE
    -- proprietary 32589: 30706
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 191
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.EWPURGE-C"
    -- proprietary 2390: "GLRF.AHU-22.EWPURGE-C"
    object-name: "S1-NCE98/FCB.Local Application.EWPURGE-C"
    description: "Energy Wheel Purge Cmd"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000665)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 1
    -- proprietary 3113: 0
    number-of-states: 2
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 647
    state-text: { 
        "Off", "On" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30764
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 239
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD"
    -- proprietary 2390: "GLRF.AHU-22.OTHERSF-CMD"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD"
    description: "Cmd from other SF for Smk Dprs"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000705)
  }, 
  { 
    present-value: ?
    out-of-service: FALSE
    reliability: ?
    relinquish-default: 1
    -- proprietary 3113: 0
    number-of-states: 3
    event-state: normal
    status-flags: {false,false,false,false}
    priority-array: ? 
    -- proprietary 931: 297
    state-text: { 
        "Auto", "Off", "On" } 
    -- proprietary 32608: FALSE
    -- proprietary 721: {false,false,false,false,false,false,false,true,false,false,false,false,false,false,false,false}
    -- proprietary 32589: 30775
    -- proprietary 549: 1
    -- proprietary 3629: 4
    -- proprietary 913: FALSE
    -- proprietary 3368: FALSE
    -- proprietary 839: 82
    -- proprietary 32527: "metasys3:S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE"
    -- proprietary 2390: "GLRF.AHU-22.ERU-HW-MODE"
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE"
    description: "ERU Heat Wheel Mode"
    -- proprietary 512: 0
    -- proprietary 673: TRUE
    -- proprietary 2197: 0
    -- proprietary 908: 0
    -- proprietary 1006: 0
    object-type: multi-state-value
    object-identifier: (multi-state-value, 3000719)
  }, 
  { 
    object-identifier: (trend-log, 3000006)
    object-name: "S1-NCE98/Memory Usage Trend Log"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 736
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000007)
    object-name: "S1-NCE98/Event Rate Trend Log"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000008)
    object-name: "S1-NCE98/Event Lost Trend Log"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 192
    log-buffer:     -- unknown property
    record-count: 192 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000160)
    object-name: "S1-NCE98/Programming.Outdoor Air.NAE-98 Outside Air Temp.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 144
    log-buffer:     -- unknown property
    record-count: 144 Writable
    total-record-count: 105307
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000300)
    object-name: "S1-NCE98/FCB.981005VN.AV-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000301)
    object-name: "S1-NCE98/FCB.981005VN.AV-8.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 366 Writable
    total-record-count: 30450
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000302)
    object-name: "S1-NCE98/FCB.981006VN.AV-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000303)
    object-name: "S1-NCE98/FCB.981006VN.AV-8.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 366 Writable
    total-record-count: 30450
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000304)
    object-name: "S1-NCE98/FCB.981007VN.AV-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000305)
    object-name: "S1-NCE98/FCB.981007VN.AV-8.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 366 Writable
    total-record-count: 30450
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000306)
    object-name: "S1-NCE98/FCB.981008VN.AV-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000307)
    object-name: "S1-NCE98/FCB.981008VN.AV-8.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 366
    log-buffer:     -- unknown property
    record-count: 366 Writable
    total-record-count: 30451
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000452)
    object-name: "S1-NCE98/FCB.Local Application.UNITEN-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 204
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000453)
    object-name: "S1-NCE98/FCB.Local Application.SMK1-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 282
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000454)
    object-name: "S1-NCE98/FCB.Local Application.SMK2-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 280
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000456)
    object-name: "S1-NCE98/FCB.Local Application.RESET-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 225
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000458)
    object-name: "S1-NCE98/FCB.Local Application.LT-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 191
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000460)
    object-name: "S1-NCE98/FCB.Local Application.FIRE-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 201
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000462)
    object-name: "S1-NCE98/FCB.Local Application.SFLOP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 175
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000464)
    object-name: "S1-NCE98/FCB.Local Application.SFHIP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 149
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000466)
    object-name: "S1-NCE98/FCB.Local Application.RFLOP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 191
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000468)
    object-name: "S1-NCE98/FCB.Local Application.RFHIP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 149
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000469)
    object-name: "S1-NCE98/FCB.Local Application.SF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 636
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000470)
    object-name: "S1-NCE98/FCB.Local Application.SF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 638
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000471)
    object-name: "S1-NCE98/FCB.Local Application.RF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 374
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000472)
    object-name: "S1-NCE98/FCB.Local Application.RF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 368
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000474)
    object-name: "S1-NCE98/FCB.Local Application.RF-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 453
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000475)
    object-name: "S1-NCE98/FCB.Local Application.OA-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000476)
    object-name: "S1-NCE98/FCB.Local Application.OAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000477)
    object-name: "S1-NCE98/FCB.Local Application.MA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000478)
    object-name: "S1-NCE98/FCB.Local Application.MA-H.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000479)
    object-name: "S1-NCE98/FCB.Local Application.MA-P.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000481)
    object-name: "S1-NCE98/FCB.Local Application.PFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000483)
    object-name: "S1-NCE98/FCB.Local Application.FFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000484)
    object-name: "S1-NCE98/FCB.Local Application.HTG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000485)
    object-name: "S1-NCE98/FCB.Local Application.P22A-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 3641
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000486)
    object-name: "S1-NCE98/FCB.Local Application.P22A-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 3461
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000488)
    object-name: "S1-NCE98/FCB.Local Application.P22A-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 179
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000489)
    object-name: "S1-NCE98/FCB.Local Application.P22B-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 4769
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000490)
    object-name: "S1-NCE98/FCB.Local Application.P22B-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 4753
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000492)
    object-name: "S1-NCE98/FCB.Local Application.P22B-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000493)
    object-name: "S1-NCE98/FCB.Local Application.CLG-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000495)
    object-name: "S1-NCE98/FCB.Local Application.DA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000496)
    object-name: "S1-NCE98/FCB.Local Application.DA-H.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000497)
    object-name: "S1-NCE98/FCB.Local Application.SF-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000498)
    object-name: "S1-NCE98/FCB.Local Application.RA-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000499)
    object-name: "S1-NCE98/FCB.Local Application.RA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000500)
    object-name: "S1-NCE98/FCB.Local Application.ZN-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000501)
    object-name: "S1-NCE98/FCB.Local Application.RA-H.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000502)
    object-name: "S1-NCE98/FCB.Local Application.RAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000503)
    object-name: "S1-NCE98/FCB.Local Application.EAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000504)
    object-name: "S1-NCE98/FCB.Local Application.EA-P.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000506)
    object-name: "S1-NCE98/FCB.Local Application.EREFLOP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 157
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000508)
    object-name: "S1-NCE98/FCB.Local Application.EREFHIP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 153
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000510)
    object-name: "S1-NCE98/FCB.Local Application.ERSFLOP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 157
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000512)
    object-name: "S1-NCE98/FCB.Local Application.ERSFHIP-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 151
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000513)
    object-name: "S1-NCE98/FCB.Local Application.ERSF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 1492
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000514)
    object-name: "S1-NCE98/FCB.Local Application.ERSF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 1308
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000516)
    object-name: "S1-NCE98/FCB.Local Application.ERSF-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 407
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000517)
    object-name: "S1-NCE98/FCB.Local Application.ERSF-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000518)
    object-name: "S1-NCE98/FCB.Local Application.EREF-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 628
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000519)
    object-name: "S1-NCE98/FCB.Local Application.EREF-S.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 484
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000521)
    object-name: "S1-NCE98/FCB.Local Application.EREF-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 155
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000525)
    object-name: "S1-NCE98/FCB.Local Application.EROAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000526)
    object-name: "S1-NCE98/FCB.Local Application.EREAD-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000528)
    object-name: "S1-NCE98/FCB.Local Application.ERCRW-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000529)
    object-name: "S1-NCE98/FCB.Local Application.ERSA-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000530)
    object-name: "S1-NCE98/FCB.Local Application.EREF-F.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000533)
    object-name: "S1-NCE98/FCB.Local Application.ERSFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000535)
    object-name: "S1-NCE98/FCB.Local Application.ERSFFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000537)
    object-name: "S1-NCE98/FCB.Local Application.EREFILT-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000539)
    object-name: "S1-NCE98/FCB.Local Application.EWSA--DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000541)
    object-name: "S1-NCE98/FCB.Local Application.EWEA-DP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 96
    log-buffer:     -- unknown property
    record-count: 96 Writable
    total-record-count: 70206
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000542)
    object-name: "S1-NCE98/FCB.Local Application.ERCV-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000587)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.UNITEN-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 143
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000588)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SYS-RESET.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 157
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000589)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-SCHEDULE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 145
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000590)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-OVERRIDE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000591)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.WC-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000592)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HTGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000593)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000594)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HR-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000595)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PH-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000596)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLG-EN.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 299
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000597)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.MOAFLOW-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000598)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DAT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000599)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.EFFDAT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000600)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.EFFHTGDAT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000601)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DATCLGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000602)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.DATHTGUNOCC-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000603)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.RLFSP-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000604)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-SASP-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000605)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22B-LD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 254
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000606)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HWPEN-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000607)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HRT-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000608)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HRLL-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000609)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PHLL-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000610)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.MALL-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000611)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERCRWLL-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000612)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.FREECLG-AVAILABLE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 579
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000613)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.CLG-AVAILABLE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 299
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000614)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.PH-AVAILABLE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000615)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HR-AVAILABLE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 690
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000616)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.APP-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000617)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SF-CMD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 636
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000618)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OCC-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 141
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000619)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.STARTSTOP-STATE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 927
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000620)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.SMOKE SEQUENCE-STATE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 335
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000621)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-DASP-SP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000622)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-DASP.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000623)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NVI-SF-O.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000624)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.AHU-STATE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 67793
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000625)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.NOFLOW-STATE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 161
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000626)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22A-Runtime.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000627)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22B-Runtime.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 35106
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000628)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.P22-RT-RESET.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 10
    log-buffer:     -- unknown property
    record-count: 10 Writable
    total-record-count: 143
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000632)
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.HW Pumps.CHANGE-LD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 216
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000671)
    object-name: "S1-NCE98/FCB.Local Application.EWPURGE-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 62905
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000672)
    object-name: "S1-NCE98/FCB.Local Application.EWENA-C.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 17258
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000674)
    object-name: "S1-NCE98/FCB.981009VN.AI-0.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000675)
    object-name: "S1-NCE98/FCB.981009VN.AI-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000676)
    object-name: "S1-NCE98/FCB.981009VN.AI-2.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000677)
    object-name: "S1-NCE98/FCB.981009VN.AI-3.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000678)
    object-name: "S1-NCE98/FCB.981009VN.AI-4.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000679)
    object-name: "S1-NCE98/FCB.981009VN.AI-5.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000680)
    object-name: "S1-NCE98/FCB.981009VN.AI-6.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000681)
    object-name: "S1-NCE98/FCB.981009VN.AI-7.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000682)
    object-name: "S1-NCE98/FCB.981009VN.AI-8.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000683)
    object-name: "S1-NCE98/FCB.981009VN.AI-9.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000684)
    object-name: "S1-NCE98/FCB.981009VN.AV-0.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000685)
    object-name: "S1-NCE98/FCB.981009VN.AV-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000686)
    object-name: "S1-NCE98/FCB.981009VN.AV-2.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000687)
    object-name: "S1-NCE98/FCB.981009VN.AV-3.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000688)
    object-name: "S1-NCE98/FCB.981009VN.AV-4.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000689)
    object-name: "S1-NCE98/FCB.981009VN.AV-5.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000690)
    object-name: "S1-NCE98/FCB.981009VN.AV-6.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000691)
    object-name: "S1-NCE98/FCB.981009VN.AV-7.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 31107
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000692)
    object-name: "S1-NCE98/FCB.981009VN.BI-0.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 21160
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000693)
    object-name: "S1-NCE98/FCB.981009VN.BI-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 31899
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000695)
    object-name: "S1-NCE98/FCB.981009VN.BI-3.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 2336
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000696)
    object-name: "S1-NCE98/FCB.981009VN.BO-0.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 62248
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000697)
    object-name: "S1-NCE98/FCB.981009VN.BO-1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 5504
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000702)
    object-name: "S1-NCE98/Programming.Terminal Units.VAV Priority Control.VAV Group Shed-BV.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 442
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000706)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.OTHERSF-CMD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 269
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000709)
    object-name: "S1-NCE98/FCB.Local Application.FIRE2-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 109
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000711)
    object-name: "S1-NCE98/Programming.Air Systems.AHU-22.SF21-CMD.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 155
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000725)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.HW-AVAIL.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 89
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000726)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-HW-MODE.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 20 Writable
    total-record-count: 95
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000727)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-EA-T.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 27806
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000728)
    object-name: "S1-NCE98/FCB.Local Application.Parameters.ERU-HW-VFDPCT.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 48
    log-buffer:     -- unknown property
    record-count: 48 Writable
    total-record-count: 27806
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000731)
    object-name: "S1-NCE98/FCB.Local Application.DA-T.Trend2"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 833944
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000735)
    object-name: "S1-NCE98/FCB.Local Application.SF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000737)
    object-name: "S1-NCE98/FCB.Local Application.RF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000739)
    object-name: "S1-NCE98/FCB.Local Application.P22A-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000741)
    object-name: "S1-NCE98/FCB.Local Application.P22B-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000743)
    object-name: "S1-NCE98/FCB.Local Application.ERSF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000745)
    object-name: "S1-NCE98/FCB.Local Application.EREF-S.Totalization1.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 60
    log-buffer:     -- unknown property
    record-count: 60 Writable
    total-record-count: 534
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000751)
    object-name: "S1-NCE98/FCB.981005VN.AV-14.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 360 Writable
    total-record-count: 421
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000752)
    object-name: "S1-NCE98/FCB.981006VN.AV-14.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 360 Writable
    total-record-count: 421
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000753)
    object-name: "S1-NCE98/FCB.981007VN.AV-14.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 360 Writable
    total-record-count: 421
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000754)
    object-name: "S1-NCE98/FCB.981008VN.AV-14.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 360
    log-buffer:     -- unknown property
    record-count: 360 Writable
    total-record-count: 421
    event-state: normal
    logging-type: 0
    status-flags: {false,false,false,false}
  }, 
  { 
    object-identifier: (trend-log, 3000771)
    object-name: "S1-NCE98/FCB.Local Application.UPS4090-2-A.Trend1"
    object-type: trend-log
    enable: TRUE Writable
    stop-when-full: FALSE
    buffer-size: 20
    log-buffer:     -- unknown property
    record-count: 11 Writable
    total-record-count: 11
    event-state: normal
    logging-type: 1
    status-flags: {false,false,false,false}
  } 
-- Found 162 Errors 
} 
End of BACnet Protocol Implementation Conformance Statement

